# SCADA-системы с поддержкой N2, Modbus TCP и BACnet: обзор для России, Беларуси, Казахстана и Азербайджана

Дата: 20.11.2026
Контекст: модернизация BMS (30 приточно-вытяжных установок на Johnson Controls Metasys N30, BACnet), возможная замена контроллеров на ОВЕН (Modbus TCP).

---

## 0. Как читать этот документ (важно)

- **Пометки достоверности.** Каждое утверждение помечено:
  - **[ист.]** — подтверждено найденным источником (список в конце);
  - **[оценка]** — экспертная оценка или общеизвестная информация, требует проверки у поставщика;
  - **[нет данных]** — в открытых источниках найти не удалось.
- **Отзывы пользователей и число внедрений.** Независимой статистики по SCADA для России, Беларуси, Казахстана и Азербайджана в открытом доступе нет. Обзоры прямо пишут, что для рейтинга по числу внедрений нужна подтверждённая статистика, а её нет [ист. 9]. Где есть цифры, они либо от самого производителя (маркетинг), либо из западных площадок отзывов (G2, Capterra, Gartner) с малым числом отзывов. Рейтинг в разделе 4 — экспертная оценка под вашу задачу, а не опрос пользователей.
- **Цены.** Публичные прайсы есть только у некоторых продуктов. Остальные цены нужно запрашивать: в документе стоит «запросить КП».
- **Наличие в странах** меняется (санкции, уход вендоров, параллельный импорт). Перед закупкой статус нужно проверить у дистрибьютора в конкретной стране.

---

## 1. Главный вывод

1. **N2 «из коробки» поддерживают только две платформы:** сам Johnson Controls Metasys и Tridium Niagara 4 (у Niagara есть драйвер N2: работает напрямую по RS-485, без шлюза, лицензируется на JACE или Supervisor) [ист. 2, 3]. Все остальные SCADA подключают N2 только через OPC-сервер (MatrikonOPC, Software Toolbox) или аппаратный шлюз (Chipkin и др.) [ист. 11, 12, 13].
2. **Для вашей задачи N2 может вообще не понадобиться.** N30 уже отдаёт данные наружу по BACnet. Пока N30 работает, новая SCADA читает старую систему по BACnet, а новые контроллеры ОВЕН — по Modbus TCP. N2 нужен, только если N30 выйдет из строя раньше, чем будут заменены все установки.
3. **Modbus TCP поддерживают все рассмотренные системы.** Разница между ними — в поддержке BACnet, цене, наличии в стране и поддержке российских ОС.
4. **Для России и Беларуси** реалистичны в первую очередь российские платформы: MasterSCADA 4D, iRidi SCADA-BMS, Alpha.Platform, TRACE MODE, КРУГ-2000, Rapid SCADA. **Для Казахстана и Азербайджана** доступен и западный выбор: Niagara, Schneider EBO, WinCC OA, zenon, Ignition, Metasys.

---

## 2. Сводная таблица

Обозначения: ✅ есть · ⚠️ через OPC, шлюз или доп. модуль · ❌ нет · ❓ не подтверждено

| № | Система (разработчик, страна) | N2 | Modbus TCP | BACnet/IP | Российские ОС | Цена |
|---|---|---|---|---|---|---|
| 1 | Metasys (Johnson Controls, США) | ✅ | ✅ [оценка] | ✅ | ❌ | Высокая, запросить КП |
| 2 | Niagara 4 (Tridium/Honeywell, США) | ✅ драйвер [ист. 2,3] | ✅ [оценка] | ✅ [оценка] | ❌ | Средняя–высокая, запросить КП |
| 3 | MasterSCADA 4D (ИнСАТ / МПС софт, РФ) | ⚠️ OPC | ✅ встроен [ист. 1] | ⚠️ через MasterOPC BACnet [ист. 14]; встроенный драйвер ❓ | ✅ Astra, РЕД ОС, Альт [ист. 15] | Средняя, запросить КП; поддержка 11 000 ₽/год [ист. 16] |
| 4 | iRidi SCADA-BMS (iRidi, РФ) | ⚠️ OPC | ✅ [ист. 4] | ✅ в Standard / пакет драйверов Pack 2 [ист. 4] | ❓ | Опубликован: Basic 130 000 ₽ (150 тегов), Standard 915 000 ₽ (15 000 тегов) [ист. 4] |
| 5 | Alpha.Platform / Alpha.SCADA (Атомик Софт, РФ) | ⚠️ OPC | ✅ [ист. 5] | ✅ вероятно [ист. 5] | ✅ [оценка] | Запросить КП |
| 6 | TRACE MODE (АдАстра, РФ) | ⚠️ OPC | ✅ [оценка] | ❓ | ❓ | Запросить КП |
| 7 | КРУГ-2000 (НПФ «КРУГ», РФ) | ⚠️ OPC | ✅ [ист. 17] | ❓ не подтверждено [ист. 17] | ✅ версия 5.0 [ист. 17] | Запросить КП |
| 8 | Rapid SCADA (open source) | ⚠️ OPC | ✅ встроен, бесплатно [ист. 6] | ⚠️ драйвер в v5, качество не подтверждено [ист. 18] | ✅ Linux, .NET 8 [ист. 6] | Бесплатно (платная поддержка — опция) |
| 9 | Ignition (Inductive Automation, США) | ⚠️ OPC | ✅ в модуле OPC UA [ист. 7] | ✅ драйвер BACnet/IP [ист. 7] | ❌ | Средняя, запросить КП |
| 10 | zenon (COPA-DATA, Австрия) | ⚠️ OPC | ✅ [ист. 8] | ✅ сертифицирован BTL [ист. 8] | ❌ | Высокая, запросить КП |
| 11 | WinCC OA / Desigo CC (Siemens, Германия) | ⚠️ OPC | ✅ [оценка] | ✅ лицензируемый драйвер [ист. 19] | ❌ | Высокая, запросить КП |
| 12 | EcoStruxure Building Operation (Schneider Electric, Франция) | ❓ | ✅ [оценка] | ✅ [оценка] | ❌ | Средняя–высокая, запросить КП |

---

## 3. Наличие по странам

Источник статуса: [ист.] — подтверждено; [оценка] — по общедоступной информации, проверить.

| Система | Россия | Беларусь | Казахстан | Азербайджан |
|---|---|---|---|---|
| Metasys | ❌ официально нет, только параллельный импорт [оценка] | ❌ [оценка] | ⚠️ продажи компонентов есть на маркетплейсе Satu.kz, официальный дистрибьютор не найден [ист. 20] | ⚠️ через ближневосточный офис JCI [оценка] |
| Niagara 4 | ❌ официально нет [оценка] | ❌ [оценка] | ✅ через интеграторов [оценка] | ✅ через интеграторов [оценка] |
| MasterSCADA 4D | ✅ | ✅ дистрибьютор eec.by [ист. 21] | ✅ [оценка] | ✅ [оценка] |
| iRidi SCADA-BMS | ✅ | ✅ [оценка] | ✅ [оценка] | ✅ [оценка] |
| Alpha.Platform | ✅ | ✅ [оценка] | ✅ [оценка] | ❓ |
| TRACE MODE | ✅ | ✅ внедрения (Пинские тепловые сети) [ист. 22] | ✅ дистрибьютор IPC2U, внедрения (водоканал Усть-Каменогорска) [ист. 22] | ✅ по заявлению производителя [ист. 9] |
| КРУГ-2000 | ✅ | ✅ [оценка] | ✅ [оценка] | ❓ |
| Rapid SCADA | ✅ | ✅ | ✅ | ✅ (свободное скачивание) |
| Ignition | ❌ [оценка] | ❌ [оценка] | ✅ [оценка] | ✅ [оценка] |
| zenon | ❌ [оценка] | ❌ [оценка] | ✅ [оценка] | ✅ [оценка] |
| WinCC OA / Desigo CC | ❌ Siemens ушёл из РФ и прекратил поставки в РФ и РБ [ист. 23] | ❌ [ист. 23] | ✅ интеграторы (например, VEXOR — WinCC OA) [ист. 24] | ✅ [оценка] |
| Schneider EBO | ❌ бизнес в РФ продан [оценка] | ❌ [оценка] | ✅ официальный сайт se.com/kz [ист. 25] | ✅ [оценка] |

---

## 4. Подробный разбор

### 4.1. Johnson Controls Metasys
- **Что это:** родная платформа вашей текущей системы. Актуальная версия — Metasys 15.0 (ноябрь 2025) [ист. 20].
- **Плюсы:** самый мягкий переход: новые контроллеры SNE и SNC работают со старой шиной N2 и BACnet [оценка]. Сохраняется привычный интерфейс и логика.
- **Минусы:** дорого, закрытое лицензирование, привязка к одному вендору. В РФ и РБ официальных поставок нет.
- **Распространённость:** один из лидеров BMS в мире [оценка]. Точных цифр по СНГ нет [нет данных].
- **Отзывы:** [нет данных] по СНГ.
- **Стоимость владения:** высокая (лицензии, сертифицированный интегратор, ежегодная поддержка) [оценка].
- **Подходит, если:** объект в Казахстане или Азербайджане, бюджет позволяет, и важна минимальная остановка.

### 4.2. Tridium Niagara 4
- **Что это:** открытая платформа автоматизации зданий. Её используют многие вендоры (Honeywell WEBs и др.).
- **Протоколы:** N2 — драйвер напрямую по RS-485, без шлюза, количество устройств N2 в станции не ограничено [ист. 2, 3]. Есть инструмент конвертации базы Metasys (NAE/SNE/NCE/SNC) в станцию Niagara [ист. 3]. Описан опыт, когда Metasys и Niagara работали параллельно на время перехода [ист. 3].
- **Плюсы:** лучший инструмент именно для миграции с Metasys N2. Открытые протоколы, много совместимого оборудования.
- **Минусы:**
  - Западная платформа: в РФ и РБ официально недоступна [оценка].
  - Контроллер JACE 8000 снимается с производства: заказ в Европе закрыт 31.12.2025, в остальных регионах — 31.12.2026. Он не обновляется до Niagara 5 [ист. 3]. Новый проект нужно сразу планировать на преемника JACE 8000 (уточнить модель у дистрибьютора).
- **Распространённость:** более 1 млн экземпляров в мире (данные производителя) [ист. 10].
- **Отзывы:** [нет данных] по СНГ.
- **Стоимость владения:** средняя–высокая. Лицензии на JACE и Supervisor, драйвер N2 — отдельная лицензия [ист. 2]. Обязательная подписка на обновления (SMA) [оценка].
- **Требования:** JACE (аппаратный контроллер) + Supervisor на сервере [ист. 3]. Требования к серверу — по числу точек, запросить у дистрибьютора.

### 4.3. MasterSCADA 4D (ИнСАТ / МПС софт, Россия)
- **Протоколы:** Modbus TCP/RTU встроен по умолчанию [ист. 1]. BACnet — через отдельный сервер BACnet MasterOPC Server [ист. 14]. Встроенный драйвер BACnet в самой 4D в найденных источниках не подтверждён — уточнить у МПС софт. N2 — только через сторонний OPC-сервер.
- **Плюсы:**
  - Российская разработка, совместимость с Astra Linux (2022), РЕД ОС (2020), Альт (2024) [ист. 15].
  - Работает на Windows, Linux, QNX, Android [ист. 15].
  - Хорошо сочетается с ОВЕН.
  - Есть дистрибьютор в Беларуси [ист. 21].
- **Минусы:**
  - Аппаратный ключ Guardant (USB) [ист. 1].
  - BACnet — отдельный продукт.
  - На форумах отмечают ограничения в разработке программ управления [ист. 9].
- **Распространённость:** одна из самых популярных российских SCADA [оценка]. Число внедрений не опубликовано [нет данных].
- **Отзывы:** независимых рейтингов нет [нет данных].
- **Стоимость владения:**
  - лицензия — запросить КП;
  - продление техподдержки — 11 000 ₽ в год;
  - обучение — 26 950 ₽ (базовый курс) [ист. 16].
- **Требования:** Windows или российский Linux, USB-порт под ключ Guardant [ист. 1, 15].

### 4.4. iRidi SCADA-BMS
- **Что это:** SCADA, ориентированная именно на здания (BMS). Цены публикуются.
- **Протоколы и лицензии** [ист. 4]:
  - **Basic** — 130 000 ₽ без НДС: 150 тегов, 1 веб-клиент, без резервирования. Драйверы Modbus TCP/RTU master, OPC UA/DA, **без BACnet**. Для 30 установок 150 тегов мало.
  - **Standard** — 915 000 ₽ без НДС: 15 000 тегов, резервирование серверов. Упомянут клиент BACnet IP.
  - **Pack 2** (BACnet IP, SNMP, MQTT, RTSP) — отдельная позиция, цена в найденном фрагменте не видна.
  - **SCADA-контроллер** — 320 000 ₽.
  - Входит ли BACnet в Standard или его нужно докупать пакетом Pack 2 — уточнить у iRidi.
- **Плюсы:** профильная BMS-система, прозрачные цены, веб-клиенты.
- **Минусы:** прайс найден на тестовом домене (devbms.iridi.com) — актуальность проверить. N2 — только через OPC.
- **Распространённость и отзывы:** [нет данных].
- **Оценка под вашу задачу:** 30 установок × 30–50 сигналов + уставки и служебные теги ≈ 2 000–3 000 тегов [оценка]. Нужна редакция Standard.

### 4.5. Alpha.Platform / Alpha.SCADA (Атомик Софт, Россия)
- **Протоколы:** Modbus TCP/RTU, BACnet, OPC UA и др. Приписывание протоколов именно Alpha.Platform в источнике вероятно, но не дословно [ист. 5].
- **Плюсы:**
  - Промышленный уровень, резервирование серверов, интеграция с БД (Alpha.SCADA) [ист. 5].
  - Совместимость со средствами защиты информации «Газинформсервис» (ноябрь 2025) [ист. 5]. Это важно, если у заказчика есть требования по информационной безопасности.
- **Минусы:** ориентирована на крупные промышленные объекты. Для 30 вентустановок может быть избыточна и дорога [оценка].
- **Цена, распространённость, отзывы:** [нет данных] — запросить КП.

### 4.6. TRACE MODE (АдАстра, Россия)
- **Протоколы:** Modbus TCP [оценка]. BACnet в найденных источниках не подтверждён — уточнить. N2 — через OPC.
- **Плюсы:** одна из старейших российских SCADA, есть дистрибьютор в Казахстане (IPC2U) и внедрения в Казахстане и Беларуси [ист. 22].
- **Минусы:** BACnet не подтверждён, а это ключевой протокол для BMS.
- **Распространённость:** производитель называет систему самой популярной в ряде стран СНГ, включая Азербайджан. Это маркетинговое заявление [ист. 9].
- **Цена, отзывы:** [нет данных].

### 4.7. КРУГ-2000 (Россия)
- **Протоколы:** Modbus TCP/RTU подтверждён (контроллеры DevLink-C1000, OPC DA/HDA). Нативный BACnet не подтверждён [ист. 17].
- **Плюсы:** версия 5.0 для российских ОС [ист. 17], сильна в водоканалах и энергетике.
- **Минусы:** BMS и BACnet — не профиль системы. BACnet, вероятно, только через шлюз Modbus↔BACnet.
- **Цена, распространённость, отзывы:** [нет данных].

### 4.8. Rapid SCADA (открытый код)
- **Протоколы:** Modbus TCP/RTU встроен и бесплатен [ист. 6]. BACnet — драйвер KpBACnet упоминается для версии 5. Информация из стороннего блога, с описанными проблемами при нескольких устройствах за одним шлюзом [ист. 18]. Для v6 нужно проверить на GitHub.
- **Плюсы:** бесплатно, открытый код (github.com/RapidScada/scada-v6), Windows и Linux, .NET 8 [ист. 6]. Можно дописать свой драйвер.
- **Минусы:** нет гарантированной поддержки вендора, BACnet не отработан. Нужен свой квалифицированный специалист.
- **Стоимость владения:** лицензий нет, но выше затраты на наладку и сопровождение [оценка].
- **Подходит для:** пилота, малого бюджета или резервной диспетчерской.

### 4.9. Ignition (Inductive Automation, США)
- **Протоколы:** Modbus TCP — в составе модуля OPC UA; есть драйвер BACnet/IP [ист. 7].
- **Отзывы:**
  - Capterra — 4,3 из 5 (6 отзывов);
  - Gartner Peer Insights — 4,4 (39 оценок);
  - G2 — 5,0 при очень малом числе отзывов [ист. 7].
- **Распространённость:** по данным производителя — более 100 стран, 57% компаний из Fortune 100 [ист. 7].
- **Плюсы:** лицензирование на сервер без ограничения числа тегов и клиентов [оценка], современный веб-интерфейс.
- **Минусы:** в РФ и РБ официально недоступен [оценка].
- **Цена:** актуальный прайс не найден — запросить КП.

### 4.10. zenon (COPA-DATA, Австрия)
- **Протоколы:** BACnet/IP сертифицирован (BTL, 2018), может работать как операторская станция BACnet [ист. 8]. Modbus — есть драйверы [ист. 8].
- **Плюсы:** промышленное качество, сертифицированный BACnet.
- **Минусы:** дорого, в РФ и РБ недоступен [оценка].
- **Цена, распространённость, отзывы:** [нет данных].

### 4.11. Siemens WinCC OA / Desigo CC
- **Протоколы:** драйвер BACnet лицензируется отдельно; на одном компьютере допускается только одна установка драйвера (порт 47808) [ист. 19]. Desigo CC — до 10 драйверов BACnet по умолчанию, расширяется до 40 [ист. 19].
- **Плюсы:** мощные масштабируемые системы.
- **Минусы:** Siemens ушёл из России (2022) и свернул поставки в Россию и Беларусь [ист. 23]. Высокая стоимость.
- **Казахстан:** есть интеграторы WinCC OA (VEXOR) [ист. 24].

### 4.12. Schneider Electric EcoStruxure Building Operation
- **Протоколы:** открытая платформа для зданий, интеграция со сторонними системами вентиляции и кондиционирования, электроснабжения, освещения [ист. 25]. Поддержка N2 не подтверждена.
- **Казахстан:** официальное присутствие (se.com/kz) [ист. 25].
- **Минусы:** дорого, в РФ и РБ официально недоступна [оценка].

---

## 5. Шлюзы и OPC-серверы (если без N2 не обойтись)

| Решение | Назначение | Цена / примечание |
|---|---|---|
| MatrikonOPC Server for N2 (Honeywell) | N2 → OPC DA, автопоиск устройств N2, сертифицирован OPC, Windows 7/10/11 [ист. 11] | Запросить КП |
| Software Toolbox N2 OPC Server | N2 / N2 Open → OPC DA 2.0/3.0, последовательный порт и Ethernet. Выпуск 2010 г. [ист. 12] | Запросить КП |
| Шлюзы Chipkin (N2 → BACnet / Modbus) | Аппаратный шлюз [ист. 13] | Запросить КП |
| Intesis (HMS) Modbus ↔ BACnet | 1 200 точек — £1 832; 3 000 точек — £2 601 (без НДС, Великобритания) [ист. 26] | Если SCADA без BACnet |
| RTA Modbus TCP ↔ BACnet | $897–1 035 [ист. 26] | То же |

Для всех западных шлюзов в РФ и РБ — поставки через параллельный импорт [оценка].

---

## 6. Общая стоимость владения (TCO): из чего складывается

Сравнивать нужно не цену лицензии, а сумму за 10 лет:

| Статья | Что учесть |
|---|---|
| Лицензия SCADA | Модель: по тегам, по серверу или по клиентам. Для 30 установок ≈ 2 000–3 000 тегов [оценка] |
| Драйверы | BACnet, N2, OPC — часто отдельные лицензии (iRidi Pack 2, WinCC OA, Niagara N2) |
| Шлюзы и OPC-серверы | Если нет нативного протокола |
| Сервер и сеть | Сервер, резервный сервер (по требованию), ИБП, коммутаторы |
| Инжиниринг | Мнемосхемы, база точек, тревоги, отчёты. Обычно это самая большая статья [оценка] |
| Обучение | Например, курс MasterSCADA 4D — 26 950 ₽ [ист. 16] |
| Техподдержка и обновления | Например, MasterSCADA — 11 000 ₽ в год [ист. 16]; Niagara — подписка SMA [оценка] |
| Риски | Уход вендора, санкции, снятие оборудования с производства (как JACE 8000) |

**Грубое сравнение для вашего объекта [оценка]:**
- Минимум: Rapid SCADA (лицензий нет, но много своей работы).
- Средний уровень: MasterSCADA 4D, iRidi Standard, TRACE MODE, КРУГ-2000.
- Высокий уровень: Alpha.Platform, Niagara 4, Ignition.
- Максимум: Metasys, WinCC OA / Desigo CC, zenon, Schneider EBO.

---

## 7. Типовые требования к серверу (≈ 3 000 тегов, 1–3 рабочих места) [оценка]

- **Процессор:** 4–8 ядер x86-64, 2,5 ГГц и выше.
- **Память:** 16 ГБ RAM.
- **Диск:** SSD 512 ГБ (архив за несколько лет), лучше зеркало RAID 1.
- **Сеть:** 2 порта Ethernet (сеть BMS и офисная сеть раздельно).
- **ОС:** Windows Server или российский Linux (Astra, РЕД ОС, Альт) — для российских систем.
- **Питание:** ИБП на 15–30 минут.
- **Ключ:** USB-порт под аппаратный ключ (MasterSCADA — Guardant).
- **Резервирование:** второй сервер, если заказчик требует непрерывной диспетчеризации.

Точные требования — в документации выбранной системы.

---

## 8. Рейтинг под вашу задачу [оценка]

Критерии: работа с N30 по BACnet и с ОВЕН по Modbus TCP, наличие в стране, цена, надёжность, поддержка на русском языке.

**Если объект в России или Беларуси:**
1. **MasterSCADA 4D + BACnet MasterOPC Server.** Лучший баланс цены, поддержки и совместимости с ОВЕН. Уточнить состав и цену BACnet.
2. **iRidi SCADA-BMS Standard.** Профильная BMS, прозрачный прайс. Уточнить, входит ли BACnet.
3. **Alpha.Platform.** Если у заказчика повышенные требования (информационная безопасность, резервирование, крупный объект).
4. **Rapid SCADA.** Если бюджет минимальный и есть свой специалист. BACnet нужно проверить на пилоте.

**Если объект в Казахстане или Азербайджане:**
1. **Niagara 4.** Родной драйвер N2 и инструменты миграции с Metasys — самый безопасный переход. Сразу планировать преемника JACE 8000.
2. **MasterSCADA 4D или iRidi.** Если важна цена.
3. **Ignition.** Если нужна современная веб-платформа без ограничения тегов.

---

## 9. Что запросить у поставщиков (чек-лист для КП)

1. Поддержка BACnet/IP: встроена или отдельной лицензией? Профиль BACnet (клиент B-OWS)? Сертификат BTL?
2. Можно ли подключить N2 (напрямую, через OPC или шлюз) и кто это поддерживает?
3. Модель лицензирования и цена на 3 000 тегов, 2 сервера (основной и резервный), 3 клиента.
4. Стоимость продления поддержки и обновлений в год.
5. Поддерживаемые ОС (в т. ч. российские), требования к серверу.
6. Наличие дистрибьютора и сервисного партнёра в вашей стране.
7. Референции: объекты BMS аналогичного масштаба, по возможности в вашей стране.
8. Демо-лицензия для пилота на 1–2 установках.

---

## 10. Источники

1. Habr — MasterSCADA 4D, драйверы: https://habr.com/ru/post/487400
2. Tridium Marketplace — драйвер JCI N2: https://www.tridium.com/us/en/niagara-marketplace/baudrate/jci-n2
3. Драйвер N2 для Niagara 4 (руководство): https://www.cochranesupply.com/media/assets/product/documents/Maxline/N4%20Johnson%20N2%20driver.pdf ; конвертация Metasys в N4: https://cochranesupply.com/johnson-metasys-msea-to-n4-conversiondbconvsneton4a.html ; FAQ по Niagara 5 и JACE 8000: https://www.lynxspring.com/wp-content/uploads/2023/12/N5-FAQ.pdf ; FAQ по JACE 8000: https://www.tridium.com/content/dam/tridium/en/documents/document-lists/jace/2023-0021-JACE8000-FAQs.pdf
4. Прайс iRidi SCADA-BMS: https://devbms.iridi.com/files/scada/price.pdf ; инструкция: https://iridi.com/upload/3.x/docs/Instructions_iRidi_SCADA-BMS_18-08-2025.pdf
5. Alpha.Platform: https://soware.ru/products/alpha-platform ; https://habr.com/en/articles/891902 ; https://www.comnews.ru/content/242322/2025-11-13/2025-w46/1018/podtverzhdena-sovmestimost-alfa-platforma-atomik-soft-i-kompleksa-szi-kompanii-gazinformservis
6. Rapid SCADA 6 — протоколы и драйверы: https://industrialmonitordirect.com/ru/blogs/knowledgebase/configuring-rapid-scada-6-communication-protocols-and-drivers ; репозиторий: https://github.com/RapidScada/scada-v6
7. Ignition — драйверы: https://docs.inductiveautomation.com/docs/8.1/getting-started/modules-overview/core-modules/opc-ua-module/driver-modules ; отзывы: https://www.capterra.com/p/200185/Ignition-SCADA/reviews/ ; https://www.gartner.com/reviews/market/scada-software/vendor/inductive-automation/product/ignition ; https://www.g2.com/products/ignition-scada/reviews
8. zenon — сертификат BACnet: https://www.copadata.com/en/newsroom/bacnet-certificate-for-zenon-7036/ ; PICS: https://www.bacnetinternational.net/catalog/manu/ing.%20punzenberger%20copa-data%20gmbh/zenon8.00_bacnetng_pics.pdf
9. Обзоры рынка SCADA: https://cyberleninka.ru/article/n/obzor-i-sravnenie-scada-sistem ; https://168.ru/news/reklama/populyarnye-rossijskie-scada-sistemy ; https://owen.ru/forum/archive/index.php/t-2010.html ; http://www.tracemode.com.ua/
10. Tridium — о компании: https://www.tridium.com/us/en/Learn/about-us/about-tridium
11. MatrikonOPC Server for N2: https://www.matrikonopc.com/opc-drivers/opc-jc-n2/base-driver-details.aspx
12. Software Toolbox N2 OPC Server: https://www.automation.com/en-us/products/product14/software-toolbox-releases-n2-opc-server-for-johnso
13. Chipkin — Metasys N2: https://docs.chipkin.com/protocols/metasys-n2/ ; https://store.chipkin.com/products/metasys-n2-to-other-protocol-gateway
14. BACnet MasterOPC Server: https://iek-digital.ru/upload/iblock/2d8/g0n5c20pc1ni077374sffjmel3r6prax/BACnet-MasterOPC-Server.pdf
15. MasterSCADA 4D — совместимость с ОС: https://www.cnews.ru/book/mutual/2161/9975 ; https://vc.ru/dev/2665339-masterscada-optimalnoe-reshenie-dlya-avtomatizatsii-proizvodstva
16. Прайсы МПС софт: https://support.mps-soft.ru/Site/MasterOPC/Price/VZLET.pdf
17. КРУГ-2000: https://www.krug2000.ru/pdf/ptk-krug-2000-instrument-dlya-sozdaniya-sistem-dispetcherizatsii-vodokanalov.pdf ; https://krug2000.ru/publications/scada-krug2000-5-0-versiya-dlya-raboty-na-otechestvennykh-operatsionnykh-sistemakh.html ; https://www.abok.ru/for_spec/articles/37/7457/7457.pdf
18. Rapid SCADA BACnet: https://industrialmonitordirect.com/blogs/knowledgebase/resolving-rapid-scada-bacnet-ip-multi-device-communication-issues
19. WinCC OA — BACnet: https://www.winccoa.com/documentation/WinCCOA/latest/en_US/Treiber_BACnet/bacnet_requirements.html ; Desigo CC — BACnet: https://mybuilding.siemens.com/D036861342594/Help/EngineeringHelp/en-US/13793626251.html
20. Metasys 15.0: https://www.johnsoncontrols.com/media-center/news/press-releases/2025/11/17/johnson-controls-metasys-150 ; Satu.kz: https://satu.kz/taraz/Metasys.html
21. MasterSCADA в Беларуси: https://eec.by/store/masterscada/software/masterscada_4d
22. TRACE MODE — Казахстан: http://www.adastra.ru/news/vodokanal_kz/ ; Беларусь: http://www.adastra.ru/products/prod_faq/5_faq/news/pinsk_heat/
23. Уход Siemens: https://www.vedomosti.ru/business/articles/2022/05/12/921870-uhode-siemens ; https://devby.io/news/siemens-polnostu-uhodit-iz-rossii
24. VEXOR (Казахстан): https://vexor.kz/scada_ru
25. Schneider Electric Казахстан: https://www.se.com/kz/ru/work/products/product-launch/building-management-system
26. Шлюзы Intesis: https://ivoryegg.co.uk/shop/products/in7004851k20000-bacnet-ip-ms-tp-client-to-modbus-tcp-rtu-server-application-1200-points ; RTA: https://www.rtautomation.com/product/460mcbs/
