# Оценка стоимости верхнего уровня BMS: готовая SCADA против OPC-сервера и своей разработки

Дата: 22.11.2026
Регионы: Беларусь, Казахстан, Польша, США, Турция

---

## 0. Главное

| Регион | **А. Готовая SCADA** — внедрение | **А** — 10 лет владения | **Б. OPC + своя разработка** — внедрение | **Б** — 10 лет владения |
|---|---|---|---|---|
| Беларусь | ≈ $34 тыс. (23–50) | ≈ $61 тыс. (38–92) | ≈ $71 тыс. (45–108) | ≈ $223 тыс. (130–364) |
| Казахстан | ≈ $34 тыс. (23–50) | ≈ $61 тыс. (38–92) | ≈ $64 тыс. (40–100) | ≈ $195 тыс. (113–330) |
| Польша | ≈ $62 тыс. (39–93) | ≈ $124 тыс. (75–186) | ≈ $119 тыс. (72–190) | ≈ $387 тыс. (219–654) |
| США | ≈ $102 тыс. (64–157) | ≈ $204 тыс. (122–314) | ≈ $230 тыс. (139–370) | ≈ $766 тыс. (433–1 298) |
| Турция | ≈ $48 тыс. (32–71) | ≈ $94 тыс. (60–140) | ≈ $78 тыс. (48–124) | ≈ $243 тыс. (137–414) |

Первое число — средний сценарий, в скобках — от оптимистичного до пессимистичного. Суммы в долларах США, без НДС.

**Вывод:**
- Во всех пяти регионах **готовая SCADA дешевле**: в 1,6–2,3 раза при внедрении и в 2,6–3,8 раза за 10 лет.
- Своя разработка дорога не столько созданием, сколько **сопровождением**. Её нужно постоянно поддерживать: исправления, обновления библиотек и ОС, безопасность. По сути это 0,2–0,3 ставки программиста ежегодно.
- Своя разработка оправдана, только если вы делаете **тиражируемый продукт** для многих объектов (см. раздел 6) или у заказчика требования, которые готовая SCADA не закрывает.

---

## 1. Исходные данные и границы расчёта

- **Объём:** 80 вентустановок × 20 тегов = **1 600 тегов**. Со служебными тегами (связь, тревоги, режимы) ≈ 2 000. Лицензию берём на 2 500 тегов или без ограничения.
- **В расчёт входит только верхний уровень:**
  - ПО (лицензии);
  - серверы, сетевое ядро, ИБП, рабочие места;
  - инжиниринг: мнемосхемы, тревоги, архив, отчёты, наладка, документация, обучение;
  - сопровождение на 10 лет.
- **Не входят** (одинаковы для обоих вариантов): контроллеры установок (ОВЕН и др.), щиты, кабели, датчики, монтаж, программирование контроллеров.
- **Связь со старой системой:** BACnet (через N30) и Modbus TCP (ОВЕН). N2 не требуется.
- **Без НДС, таможни и логистики.** Без дисконтирования: простая сумма за 10 лет.
- **Пометки достоверности:** **[ист.]** — из источника (список в конце); **[оценка]** — моя экспертная оценка.

---

## 2. Допущения по ценам

### 2.1. Лицензии

| Позиция | Беларусь, Казахстан | Польша, США, Турция |
|---|---|---|
| Готовая SCADA (≈ 2 500 тегов, 2 сервера) | Российские платформы: MasterSCADA 4D, iRidi SCADA-BMS. iRidi Standard (15 000 тегов) = 915 000 ₽ ≈ $10–11 тыс. [ист. 1]. MasterSCADA — цена по запросу [ист. 2]. **Принято: $5–12 тыс., в среднем $8 тыс.** [оценка] | Ignition, Niagara 4 и др. Ignition: «от $14 690 единоразово», редакция не указана [ист. 3]. Niagara — по запросу у дистрибьютора [ист. 4]. **Принято: $12–25 тыс., в среднем $18 тыс.** [оценка] |
| Поддержка и обновления SCADA | **15% от лицензии в год** [оценка]. Для сравнения: поддержка MasterSCADA — 11 000 ₽ в год [ист. 2] | Kepware: около 20% в год [ист. 5]. **Принято 15%** [оценка] |
| OPC-серверы Modbus + BACnet (вариант Б) | MasterOPC (Modbus Universal + BACnet). Цена лицензии по запросу, поддержка Modbus-сервера — 3 100 ₽ в год [ист. 6]. **Принято: $1–3 тыс.** [оценка] | Kepware: $400–1 500+ за драйвер [ист. 5]. **Принято: $2–4 тыс.** [оценка] |
| Поддержка OPC | **20% в год** [ист. 5] | **20% в год** [ист. 5] |

В Беларуси западные продукты (Siemens, Honeywell/Tridium, JCI и др.) официально недоступны (см. прошлый обзор). Поэтому для Беларуси расчёт сделан на российских платформах. В Казахстане доступны оба варианта. Если взять Niagara или Ignition, вариант А подорожает на $10–15 тыс.

### 2.2. Оборудование верхнего уровня (одинаково для обоих вариантов)

Два сервера (основной и резервный), ИБП, ядро сети, 1–2 рабочих места.
- **Польша, США:** $7–12 тыс. (в среднем $9 тыс.) [оценка].
- **Беларусь, Казахстан, Турция:** $9–14 тыс. (в среднем $11 тыс.) — с учётом наценки на импорт [оценка].

### 2.3. Ставки работ

Это ставка **для заказчика** (стоимость часа у интегратора или подрядчика), а не зарплата. Принято ≈ 2–2,5 × часовой стоимости сотрудника с налогами [оценка].

| Регион | Ориентир зарплат (источник) | Инженер SCADA / наладчик, $/ч | Программист, $/ч |
|---|---|---|---|
| Беларусь | Медиана разработчика ≈ $3 500 на руки (2024) [ист. 7] | 20–30 (25) | 30–45 (38) |
| Казахстан | Медиана разработчика ≈ 960 тыс. ₸ [ист. 8]; инженер BMS / АСУ ТП 500–800 тыс. ₸ на руки [ист. 9] | 20–30 (25) | 25–40 (32) |
| Польша | Senior 20 000–24 800 PLN в месяц [ист. 10]; подрядчики-интеграторы $50–80/ч [ист. 11] | 45–70 (58) | 50–80 (65) |
| США | Медиана разработчика ≈ $135 980 в год [ист. 10]; интегратор (сотрудник) $32–45/ч [ист. 12]; фриланс $67–171/ч [ист. 11] | 100–150 (125) | 100–160 (130) |
| Турция | Senior ≈ 100 000 TRY на руки, middle ≈ 77 500 TRY [ист. 13] | 25–40 (32) | 30–50 (40) |

Курсы ориентировочные (уровень 2025 г.). При расчёте в местной валюте пересчитайте по текущему курсу.

### 2.4. Трудоёмкость [оценка]

**Вариант А — готовая SCADA:**

| Работа | Часы |
|---|---|
| Структура проекта, база тегов, связь (BACnet, Modbus) | 60 |
| Шаблоны 3–4 типов установок (мнемосхема + тревоги + архив) | 100 |
| Тиражирование на 80 установок (≈ 1,5 ч на установку) | 120 |
| Планы этажей, навигация, сводные экраны | 50 |
| Тревоги, уведомления, права пользователей | 50 |
| Отчёты, расписания | 40 |
| Наладка и проверка на объекте (≈ 1 ч на установку + общая) | 120 |
| Документация, обучение | 60 |
| **Итого** | **≈ 600 (450–800)** |
| Сопровождение в год | 60 (40–80) |

**Вариант Б — OPC-сервер + своя разработка:**

| Работа | Часы |
|---|---|
| Сбор данных: OPC UA-клиент, модель тегов, опрос, обработка обрывов связи | 150 |
| Архив (PostgreSQL / TimescaleDB), графики (Grafana или своё) | 120 |
| Веб-интерфейс, редактор или шаблоны мнемосхем | 300 |
| Модуль тревог: состояния, квитирование, приоритеты, журнал, уведомления | 200 |
| Пользователи, роли, журнал действий, безопасность (HTTPS, вход) | 120 |
| Отчёты, расписания | 80 |
| Резервирование, автозапуск, резервные копии, мониторинг | 100 |
| Тестирование, исправления | 130 |
| **Итого: разработка платформы** | **≈ 1 200 (900–1 600)** |
| Проектная часть (база тегов, экраны 80 установок, наладка, документация, обучение) | ≈ 500 (400–650) |
| Сопровождение программистом в год (исправления, обновления, безопасность) | 350 (250–500) |
| Сопровождение инженером в год | 60 (40–80) |

---

## 3. Расчёт по регионам (средний сценарий, $ тыс.)

| Регион | Вариант | Лицензии | Работы | Оборудование | **Внедрение** | Сопровождение в год | **10 лет** |
|---|---|---|---|---|---|---|---|
| Беларусь | А | 8,0 | 15,0 | 11,0 | **34** | 2,7 | **61** |
| | Б | 2,0 | 58,1 | 11,0 | **71** | 15,2 | **223** |
| Казахстан | А | 8,0 | 15,0 | 11,0 | **34** | 2,7 | **61** |
| | Б | 2,0 | 50,9 | 11,0 | **64** | 13,1 | **195** |
| Польша | А | 18,0 | 34,8 | 9,0 | **62** | 6,2 | **124** |
| | Б | 3,0 | 107,0 | 9,0 | **119** | 26,8 | **387** |
| США | А | 18,0 | 75,0 | 9,0 | **102** | 10,2 | **204** |
| | Б | 3,0 | 218,5 | 9,0 | **230** | 53,6 | **766** |
| Турция | А | 18,0 | 19,2 | 11,0 | **48** | 4,6 | **94** |
| | Б | 3,0 | 64,0 | 11,0 | **78** | 16,5 | **243** |

Небольшие расхождения возможны из-за округления. Диапазоны — в разделе 0.

**На одну установку (внедрение, средний сценарий):**
- Беларусь, Казахстан: А ≈ $425, Б ≈ $800–890.
- Польша: А ≈ $775, Б ≈ $1 490.
- США: А ≈ $1 275, Б ≈ $2 875.
- Турция: А ≈ $600, Б ≈ $975.

---

## 4. Что сильнее всего влияет на цену

1. **Ставки работ.** В США работа в 4–5 раз дороже, чем в Беларуси и Казахстане. Поэтому в США разрыв между вариантами максимален: своя разработка там особенно невыгодна.
2. **Сопровождение своей разработки.** Это главная статья варианта Б: 60–70% стоимости за 10 лет. Если сопровождать дешевле (свой штатный программист, который занят и другими задачами), разрыв сокращается, но не исчезает.
3. **Лицензия.** В варианте А это лишь 20–40% стоимости внедрения. Экономия на лицензии почти не меняет итог: дороже всего — работа людей.
4. **Типовые шаблоны.** Если 80 установок сводятся к 3–4 типам, инжиниринг в варианте А можно сократить до 450 часов.

---

## 5. Риски вариантов

**Вариант А (готовая SCADA):**
- Привязка к вендору и санкционные риски. Для Беларуси выбор ограничен российскими платформами.
- Лицензия может дорожать при расширении: проверить условия «по тегам» и «без ограничения».
- Плюс: готовые тревоги, архив, права, резервирование, поддержка производителя, проще сдать заказчику.

**Вариант Б (своя разработка):**
- Зависимость от одного-двух разработчиков.
- Срок до первой рабочей версии: +3–6 месяцев к проекту.
- Ответственность за тревоги и безопасность целиком на вас.
- Заказчик или эксплуатирующая служба может не принять «самописную» систему без сертификатов.
- Плюс: полная свобода интерфейса, нет лицензионных платежей, можно тиражировать.

**Общее для обоих:** защита от замораживания, аварийные блокировки, расписание по умолчанию — в контроллерах установок. Тогда сбой верхнего уровня не опасен для оборудования.

---

## 6. Когда своя разработка окупается

Если платформа (≈ 1 200 часов разработки + сопровождение) используется **на нескольких объектах**, её стоимость делится между ними.

Пример, Беларусь, средний сценарий, затраты на один объект:

| Объектов на платформе | Б: внедрение | Б: 10 лет | А: внедрение | А: 10 лет |
|---|---|---|---|---|
| 1 | $71 тыс. | $223 тыс. | $34 тыс. | $61 тыс. |
| 3 | ≈ $41 тыс. | ≈ $104 тыс. | $34 тыс. | $61 тыс. |
| 5 | ≈ $35 тыс. | ≈ $80 тыс. | $34 тыс. | $61 тыс. |
| 10 | ≈ $30 тыс. | ≈ $62 тыс. | $34 тыс. | $61 тыс. |

Своя платформа сравнивается с готовой SCADA за 10 лет примерно **на 10 объектах**. При 8 объектах она ещё дороже (≈ $67 тыс. против $61 тыс. за 10 лет). Это путь компании-интегратора, которая хочет свой продукт, а не одного проекта.

---

## 7. Рекомендация

1. **Для одного объекта (80 установок)** во всех регионах — **готовая SCADA**.
   - Беларусь: MasterSCADA 4D или iRidi.
   - Казахстан: они же или, при большем бюджете, Niagara 4 / Ignition.
   - Польша, США, Турция: Ignition или Niagara 4.
2. **Если нужен свой интерфейс** — гибрид: готовая SCADA для ядра (тревоги, архив, права) плюс свой веб-портал или дашборды сверху через OPC UA или API. Это добавит ≈ 150–300 часов, но не возьмёт на себя критичные функции.
3. **Своя платформа** — только как отдельный продукт компании на 10+ объектов, с бюджетом на постоянное сопровождение.
4. **Следующий шаг:** запросить 2–3 КП на лицензии под 2 500 тегов и 2 сервера (MasterSCADA, iRidi, Ignition или Niagara) и подставить их в эту модель вместо оценок.

---

## 8. Источники

1. Прайс iRidi SCADA-BMS 2025: https://devbms.iridi.com/files/scada/price.pdf
2. МПС софт — прайсы (поддержка MasterSCADA 11 000 ₽ в год, курс 26 950 ₽): https://support.mps-soft.ru/Site/MasterOPC/Price/VZLET.pdf ; лицензирование MasterSCADA 4D: https://habr.com/ru/post/487400
3. Ignition — цены (Capterra): https://www.capterra.com/p/200185/Ignition-SCADA/ ; модель «без ограничения»: https://inductiveautomation.com/ignition/unlimited
4. Niagara 4 Supervisor — описание лицензий: https://www.tridium.com/content/dam/tridium/en/documents/document-lists/niagara/tri-niagara4-supervisor-datasheet-en-2025-0011.pdf
5. Kepware — лицензирование: https://www.ptc.com/en/products/kepware/packages ; цены драйверов и поддержки: https://ttpsc.com/en/blog/kepware-perpetual-vs-subscription/
6. MasterOPC — прайс поддержки: https://support.mps-soft.ru/Site/MasterOPC/Price/SNMP_price.pdf
7. dev.by — ИТ в Беларуси (зарплаты): https://devby.io/news/it-v-belarusi-2024-3
8. Kolesa Group / Astana Hub — зарплаты разработчиков в Казахстане: https://astanahub.com/ru/blog/chto-budet-s-it-v-kazakhstane-v-2026-godu-trendy-i-zarplaty
9. hh.kz — вакансии инженеров АСУ ТП / BMS: https://hh.kz/vacancies/inzhener_asu_tp
10. Зарплаты разработчиков по странам: https://devico.io/blog/software-developer-salaries-by-country ; Польша: https://itselecta.com/software-engineer-salaries-in-poland-in-2025/
11. Ставки интеграторов-фрилансеров: https://www.secondtalent.com/cost-to-hire/integration-engineer/
12. США — интеграторы систем управления: https://www.salary.com/research/salary/position/control-systems-integrator-salary ; https://www.salary.com/research/company/building-control-integrators-salary
13. Турция — зарплаты разработчиков 2025: https://www.tamindir.com/haber/yazilimci-maaslari-2025_94742/ ; https://goit.global/tr/articles/2025-yazilimci-maaslari-turkiye-de-sektorel-analiz-ve-kariyer-rehberi/
