# Вариант В: свой сервер сбора и передачи данных на OPC UA

Дата: 25.11.2026
Регионы: Беларусь, Казахстан, Польша, США, Турция
Продолжение документов от 20.11.2026 (обзор SCADA) и 22.11.2026 (стоимость вариантов А и Б).

---

## 0. Главное

**Что такое вариант В.** Своё ядро — сервер, который сам опрашивает контроллеры (ОВЕН по Modbus TCP, N30 по BACnet/IP) и отдаёт данные наверх по OPC UA. Интерфейс поверх ядра может быть любым:

- **В1** — свой OPC UA-сервер + готовая SCADA как OPC UA-клиент;
- **В2** — свой OPC UA-сервер + открытый HMI (FUXA, Grafana);
- **В3** — свой OPC UA-сервер + свой веб-интерфейс (всё своё).

| Регион | **А** — 10 лет (из файла 22.11) | **В1** — внедрение | **В1** — 10 лет | **В2** — внедрение | **В2** — 10 лет | **В3** — внедрение | **В3** — 10 лет | **Б** — 10 лет (из файла 22.11) |
|---|---|---|---|---|---|---|---|---|
| Беларусь | ≈ $61 тыс. | ≈ $65 тыс. (40–98) | ≈ $168 тыс. (100–252) | ≈ $60 тыс. (36–90) | ≈ $156 тыс. (91–236) | ≈ $75 тыс. (45–115) | ≈ $223 тыс. (128–364) | ≈ $223 тыс. |
| Казахстан | ≈ $61 тыс. | ≈ $60 тыс. (37–92) | ≈ $151 тыс. (90–234) | ≈ $55 тыс. (33–85) | ≈ $138 тыс. (81–218) | ≈ $67 тыс. (40–106) | ≈ $194 тыс. (111–330) | ≈ $195 тыс. |
| Польша | ≈ $124 тыс. | ≈ $114 тыс. (67–177) | ≈ $306 тыс. (178–470) | ≈ $102 тыс. (58–162) | ≈ $278 тыс. (156–439) | ≈ $126 тыс. (71–203) | ≈ $388 тыс. (214–659) | ≈ $387 тыс. |
| США | ≈ $204 тыс. | ≈ $206 тыс. (119–324) | ≈ $568 тыс. (327–882) | ≈ $201 тыс. (114–322) | ≈ $561 тыс. (314–886) | ≈ $247 тыс. (139–400) | ≈ $777 тыс. (429–1 320) | ≈ $766 тыс. |
| Турция | ≈ $94 тыс. | ≈ $81 тыс. (49–124) | ≈ $207 тыс. (122–318) | ≈ $66 тыс. (39–105) | ≈ $171 тыс. (96–274) | ≈ $81 тыс. (47–131) | ≈ $240 тыс. (132–413) | ≈ $243 тыс. |

Первое число — средний сценарий, в скобках — от оптимистичного до пессимистичного. Суммы в долларах США, без НДС. Внедрение варианта А — в файле от 22.11 (Беларусь ≈ $34 тыс., Казахстан ≈ $34 тыс., Польша ≈ $62 тыс., США ≈ $102 тыс., Турция ≈ $48 тыс.).

**Вывод:**
- Для одного объекта вариант В **дороже готовой SCADA (А)**: в 1,4–2,0 раза при внедрении и в 1,8–2,8 раза за 10 лет. Причина та же, что у варианта Б, — постоянное сопровождение своего кода.
- **В3 стоит столько же, сколько Б.** Своё ядро вместо покупного OPC-сервера экономит лишь $2–4 тыс. лицензий и примерно столько же съедает на разработку драйверов.
- **В1 не окупается никогда.** Он платит и за лицензию SCADA, и за своё ядро. Его смысл не в экономии, а в независимости от вендора и в стабильной модели здания (см. раздел 1).
- **В2 — самый дешёвый из своих вариантов.** Он сравнивается с А за 10 лет примерно на **8 объектах** (раздел 7). Это раньше, чем Б (≈ 10 объектов), потому что ядро меньше полной SCADA.

---

## 1. Зачем вообще свой OPC UA-сервер

Экономия на лицензиях OPC-серверов мала ($1–4 тыс., см. файл 22.11, раздел 2.1). Настоящие причины другие.

1. **Стабильная модель здания поверх меняющегося «железа».** Миграция N30 → ОВЕН идёт по одной установке. Сервер хранит адрес установки в своей модели, а не в SCADA:

   ```
   Building/AHU-17/SupplyTemp   ← сегодня BACnet (N30, объект AV-3001)
   Building/AHU-17/SupplyTemp   ← завтра Modbus TCP (ОВЕН, регистр 512)
   ```

   При замене контроллера меняется только привязка в сервере. Путь тега, мнемосхемы, тревоги и архив остаются прежними. Верхний уровень замены не замечает.
2. **Независимость от вендора SCADA.** Любой клиент с OPC UA (MasterSCADA, iRidi, Ignition, Rapid SCADA, FUXA, свой веб) подключается к одной и той же модели. Смена SCADA (санкции, подорожание лицензии) не требует переделки нижнего уровня.
3. **Тиражирование.** Ядро — это шлюз «BACnet/Modbus → OPC UA» с моделью вентустановки. Его можно ставить на другие объекты компании.

Если ни одна из этих причин не важна — берите вариант А.

---

## 2. Архитектура

```
                ┌──────────── Клиенты (любые OPC UA) ─────────────┐
                │ готовая SCADA │ FUXA/Grafana │ свой веб │ UaExpert │
                └───────────────────────┬─────────────────────────┘
                                        │ OPC UA, TCP 4840, шифрование
┌─────────────────── Свой сервер (×2: основной + резерв) ──────────────────┐
│ OPC UA Server: адресное пространство (AhuType ×80), подписки, запись,    │
│                методы, Historical Access, Alarms & Conditions, роли      │
│ Ядро: модель тегов, масштабирование, качество (StatusCode), метки        │
│       времени, мёртвая зона, движок тревог, журнал действий оператора    │
│ Хранилище: PostgreSQL (конфигурация, журналы) + TimescaleDB (архив)      │
│ Драйверы: Modbus TCP (ОВЕН) │ BACnet/IP-клиент (N30) │ [N2 — опция]      │
└──────────────────────────────────────────────────────────────────────────┘
          │ Modbus TCP, порт 502                │ BACnet/IP, UDP 47808
     ОВЕН ПЛК (новые установки)            Metasys N30 (старые установки)
```

### 2.1. Драйвер Modbus TCP (ОВЕН)
- Группировка соседних регистров в один запрос. На установку 1–3 запроса, при опросе раз в 1 с это ≈ 100–250 запросов в секунду на весь объект. Нагрузка небольшая [оценка].
- Порядок байт и слов (float, int32) задаётся в шаблоне установки: у разных моделей ОВЕН он бывает разным [оценка].
- Переподключение, таймауты. При обрыве связи качество тега — `Bad_CommunicationError`, а не «замороженное» последнее значение.

### 2.2. BACnet/IP-клиент (N30) — самая трудная часть
- Поиск устройств (Who-Is / I-Am), чтение группой (ReadPropertyMultiple), подписка на изменения (SubscribeCOV).
- Запись с приоритетом (priority array) и снятие команды (запись NULL в свой приоритет).
- **Главный риск:** ограничения N30 по числу COV-подписок и размеру ответа ReadPropertyMultiple [оценка]. Это первое, что проверяется на пилоте. Если COV не тянет — опрос раз в 5–10 с.

### 2.3. OPC UA-сервер
- **Типизированная модель:** тип `AhuType` (температуры приточного и вытяжного воздуха, скорость вентиляторов, режим, состояние, тревоги). 80 экземпляров создаются из шаблона. Для смысловой разметки тегов — Project Haystack или Brick [ист. 13]. Это облегчает будущую интеграцию с другими системами.
- **Команды** (пуск/стоп, смена режима) — методы OPC UA или запись в переменные с проверкой прав.
- **Тревоги — Alarms & Conditions** [ист. 2]: состояние, квитирование, приоритет, комментарий. Клиент-SCADA получает готовые тревоги и не вычисляет их сам.
- **Тренды — Historical Access** [ист. 3]: клиент читает архив прямо через OPC UA.
- **Безопасность** [ист. 4]: сертификаты приложений, режим без шифрования (`None`) отключён, учётные записи и роли (оператор, инженер, администратор), журнал действий.

### 2.4. Резервирование
- Схема non-transparent redundancy из спецификации OPC UA [ист. 1]: два сервера, клиент выбирает лучший по показателю `ServiceLevel`.
- Оба узла читают контроллеры. Два опрашивающих по Modbus TCP и BACnet допустимы [оценка].
- **Записывает только основной узел**, иначе команды будут дублироваться.

### 2.5. Архив
- 2 000 тегов с записью по мёртвой зоне — порядка 20–50 изменений в секунду. После сжатия TimescaleDB это ≈ 10–30 ГБ в год [оценка]. Сервер из файла 22.11 (раздел 2.2) справится.
- Сжатие TimescaleDB распространяется под Timescale License (бесплатно для своей установки, но не для продажи как облачной БД) [ист. 12].

### 2.6. Что остаётся в контроллерах
Защита от замораживания, аварийные блокировки, расписание по умолчанию. Сервер — только диспетчерский уровень. Его отказ не должен быть опасен для оборудования.

### 2.7. Альтернатива на нижнем уровне
Контроллеры ОВЕН на CODESYS 3.5 (ПЛК210, ПЛК200) могут сами работать как OPC UA-серверы [оценка — проверить по модели и прошивке]. Тогда на южной стороне сервера нужен только OPC UA-клиент. Но 80 защищённых сессий OPC UA нагружают ПЛК сильнее, чем Modbus. Для 80 установок рекомендую оставить Modbus TCP.

---

## 3. Выбор технологий

Лицензии и активность проверены на GitHub 25.11.2026 [ист. 5–11].

| Стек | OPC UA | Modbus | BACnet | Оценка |
|---|---|---|---|---|
| **.NET 8 (рекомендуется)** | OPC Foundation UA-.NETStandard, **MIT** [ист. 5] | FluentModbus (MIT), NModbus (MIT) [ист. 8] | System.IO.BACnet, **MIT** [ист. 7] | Эталонный стек OPC UA, зрелый BACnet, Windows и Linux. Rapid SCADA тоже на .NET (Apache-2.0) [ист. 11] — можно брать её наработки |
| Node.js / TypeScript | node-opcua, MIT [ист. 6] | modbus-serial, ISC [ист. 8] | node-bacstack, MIT, **последнее обновление 09.2023** [ист. 7] | Сильный OPC UA, но BACnet-библиотека заброшена. Подходит, если команда пишет на JS, а BACnet готовы поддерживать сами |
| C / C++ | open62541, MPL-2.0 [ист. 6] | libmodbus | bacnet-stack, GPL с исключением для линковки [ист. 7] | Максимальная производительность, но дольше разработка. Оправдан, если ядро пойдёт во встраиваемые шлюзы |
| Python | asyncua, LGPL-3.0 [ист. 6] | pymodbus, BSD [ист. 8] | BAC0, LGPL-3.0 [ист. 7] | Прототип за 1–2 недели. Для промышленной версии слабее |
| Java | Eclipse Milo, EPL-2.0 [ист. 6] | j2mod | BACnet4J, **GPL-3.0** [ист. 7] | При продаже продукта BACnet4J требует коммерческой лицензии |

**Лицензии для тиражирования.** Стек .NET (MIT + MIT) не ограничивает продажу своего продукта. Осторожно с BACnet4J (GPL-3.0) и с изменениями в ядре bacnet-stack: изменённые файлы стека придётся публиковать.

**Не обязательно писать всё с нуля.** Есть открытые проекты, на которых можно собрать часть решения:
- **Rapid SCADA 6** (Apache-2.0) [ист. 11]: драйвер Modbus и модуль OPC UA-сервера [оценка]; драйвер BACnet придётся дорабатывать (см. файл 20.11, раздел 4.8).
- **FUXA** (MIT) [ист. 10]: веб-HMI с подключением по OPC UA, Modbus и BACnet [оценка]. Основа для варианта В2.

Экономия на ядре — 30–50% часов [оценка], но придётся мириться с ограничениями этих проектов.

---

## 4. Трудоёмкость [оценка]

### 4.1. Ядро (общее для В1, В2, В3)

| Работа | Часы |
|---|---|
| Модель конфигурации, шаблоны установок, импорт тегов из Excel/CSV | 60 |
| Драйвер Modbus TCP (группировка, типы данных, переподключение) | 60 |
| BACnet/IP-клиент (поиск устройств, RPM, COV, запись с приоритетом, особенности N30) | 150 |
| OPC UA-сервер: адресное пространство, подписки, запись, сертификаты, пользователи | 150 |
| Alarms & Conditions | 100 |
| Архив + Historical Access | 100 |
| Резервирование (2 узла, ServiceLevel, арбитраж записи) | 80 |
| Диагностика, логи, работа как служба, обновления | 50 |
| Тестирование: симуляторы Modbus и BACnet, совместимость с разными клиентами (UaExpert [ист. 14] и др.) | 100 |
| **Итого: ядро (программист)** | **≈ 850 (600–1 100)** |
| Проектная часть на сервере: база тегов 80 установок, привязки, наладка связи (инженер) | ≈ 100 (70–140) |

### 4.2. Верхний уровень по подвариантам

| | В1: готовая SCADA | В2: открытый HMI | В3: свой веб |
|---|---|---|---|
| Программист, внедрение | — | — | 500 (350–700): веб-интерфейс, мнемосхемы, тренды, отчёты |
| Инженер, внедрение | 450 (330–600): экраны, отчёты, наладка, документация, обучение | 550 (400–750): то же, но больше ручной работы в HMI | 400 (300–530): экраны 80 установок, наладка, документация |
| Лицензия SCADA | как в варианте А | — | — |
| Программист, в год | 200 (150–250) | 200 (150–250) | 350 (250–500) |
| Инженер, в год | 60 (40–80) | 80 (50–110) | 60 (40–80) |

Ставки, лицензии SCADA, поддержка (15% в год) и оборудование — как в файле 22.11 (разделы 2.1–2.3). Лицензий OPC-серверов нет: их заменяет ядро. Оптимистичный сценарий — нижние границы часов, ставок, лицензий и оборудования, пессимистичный — верхние.

---

## 5. Расчёт по регионам (средний сценарий, $ тыс.)

| Регион | Вариант | Лицензии | Работы | Оборудование | **Внедрение** | Сопровождение в год | **10 лет** |
|---|---|---|---|---|---|---|---|
| Беларусь | В1 | 8,0 | 46,0 | 11,0 | **65** | 10,3 | **168** |
| | В2 | — | 48,5 | 11,0 | **60** | 9,6 | **156** |
| | В3 | — | 63,8 | 11,0 | **75** | 14,8 | **223** |
| Казахстан | В1 | 8,0 | 41,0 | 11,0 | **60** | 9,1 | **151** |
| | В2 | — | 43,5 | 11,0 | **55** | 8,4 | **138** |
| | В3 | — | 55,7 | 11,0 | **67** | 12,7 | **194** |
| Польша | В1 | 18,0 | 87,2 | 9,0 | **114** | 19,2 | **306** |
| | В2 | — | 93,0 | 9,0 | **102** | 17,6 | **278** |
| | В3 | — | 116,8 | 9,0 | **126** | 26,2 | **388** |
| США | В1 | 18,0 | 179,2 | 9,0 | **206** | 36,2 | **568** |
| | В2 | — | 191,8 | 9,0 | **201** | 36,0 | **561** |
| | В3 | — | 238,0 | 9,0 | **247** | 53,0 | **777** |
| Турция | В1 | 18,0 | 51,6 | 11,0 | **81** | 12,6 | **207** |
| | В2 | — | 54,8 | 11,0 | **66** | 10,6 | **171** |
| | В3 | — | 70,0 | 11,0 | **81** | 15,9 | **240** |

Небольшие расхождения возможны из-за округления. Диапазоны — в разделе 0.

**На одну установку (внедрение, средний сценарий):**
- Беларусь: В1 ≈ $815, В2 ≈ $745, В3 ≈ $935.
- Казахстан: В1 ≈ $750, В2 ≈ $680, В3 ≈ $835.
- Польша: В1 ≈ $1 425, В2 ≈ $1 275, В3 ≈ $1 570.
- США: В1 ≈ $2 580, В2 ≈ $2 510, В3 ≈ $3 090.
- Турция: В1 ≈ $1 010, В2 ≈ $820, В3 ≈ $1 010.

---

## 6. Риски варианта В

- **Всё, что сказано о варианте Б** (файл 22.11, раздел 5): зависимость от одного-двух разработчиков, +3–6 месяцев до первой рабочей версии, ответственность за тревоги и безопасность целиком на вас, «самописная» система может не пройти приёмку.
- **BACnet и N30.** Реальное поведение N30 (COV, RPM, запись с приоритетом) известно только после пилота. Ошибка в оценке BACnet-драйвера — главный источник перерасхода часов.
- **Совместимость с клиентами.** Разные SCADA по-разному поддерживают Alarms & Conditions и Historical Access. Проверить выбранного клиента на пилоте, до основной разработки.
- **Сертификация.** Официальная сертификация OPC UA сервера (OPC Foundation) — отдельные затраты и время [оценка]. Для одного объекта обычно не требуется, для продукта может понадобиться.
- **Плюсы:** стабильная модель здания на время миграции, свобода выбора и смены клиента, нет лицензий на сбор данных, ядро можно тиражировать.

---

## 7. Когда вариант В окупается

Ядро (≈ 850 ч разработки + ≈ 200 ч сопровождения в год) делится между объектами. Остальные затраты (лицензия SCADA, экраны, наладка, оборудование) на каждом объекте свои.

Пример, Беларусь, средний сценарий, затраты на один объект:

| Объектов на ядре | В1: внедрение | В1: 10 лет | В2: внедрение | В2: 10 лет | А: внедрение | А: 10 лет |
|---|---|---|---|---|---|---|
| 1 | $65 тыс. | $168 тыс. | $60 тыс. | $156 тыс. | $34 тыс. | $61 тыс. |
| 3 | ≈ $44 тыс. | ≈ $96 тыс. | ≈ $38 тыс. | ≈ $83 тыс. | $34 тыс. | $61 тыс. |
| 5 | ≈ $39 тыс. | ≈ $81 тыс. | ≈ $34 тыс. | ≈ $69 тыс. | $34 тыс. | $61 тыс. |
| 8 | ≈ $37 тыс. | ≈ $73 тыс. | ≈ $31 тыс. | ≈ $61 тыс. | $34 тыс. | $61 тыс. |
| 10 | ≈ $36 тыс. | ≈ $71 тыс. | ≈ $31 тыс. | ≈ $58 тыс. | $34 тыс. | $61 тыс. |

- **В2** сравнивается с А за 10 лет на **≈ 8 объектах** (для сравнения: Б — на ≈ 10).
- **В1** к А не приближается: на каждом объекте он всё равно платит за лицензию SCADA и экраны, а ядро добавляет сверху. Его выбирают ради независимости от вендора, а не ради экономии.

---

## 8. Рекомендация

1. **Для одного объекта** по-прежнему — **вариант А** (готовая SCADA). Вариант В дороже во всех регионах.
2. **Вариант В рассматривать, если:**
   - миграция N30 → ОВЕН растянется на годы и нужна стабильная модель здания;
   - важна независимость от вендора SCADA (санкции, лицензионная политика);
   - компания хочет свой тиражируемый продукт — шлюз BACnet/Modbus → OPC UA для своих объектов.
3. **Из подвариантов:**
   - **В2** (своё ядро + FUXA/Grafana) — если цель продукт и объектов будет 8 и больше;
   - **В1** (своё ядро + готовая SCADA) — если главное — независимость и плавная миграция, а бюджет позволяет;
   - **В3** — только если нужен полностью свой интерфейс; по стоимости это тот же вариант Б.
4. **Стек:** .NET 8 + UA-.NETStandard + System.IO.BACnet + FluentModbus + PostgreSQL/TimescaleDB. Все библиотеки — MIT или Apache, без ограничений на тиражирование.
5. **Порядок работ:**
   1. **Пилот, 2–4 недели, ≈ 80–120 ч.** Прототип: 1 N30 + 2 ОВЕН, клиент — UaExpert и демо-версия выбранной SCADA. Цель — проверить COV, RPM и запись с приоритетом на реальном N30, а также тревоги и архив у клиента. По итогам уточнить оценку раздела 4.
   2. **MVP:** драйверы, OPC UA-сервер с моделью `AhuType`, архив.
   3. **Промышленная версия:** Alarms & Conditions, резервирование, безопасность, журнал действий, документация.
   4. **Ввод очередями** вместе с заменой контроллеров: привязки переключаются с BACnet на Modbus без изменений на верхнем уровне.

---

## 9. Источники

1. OPC UA Part 4 — Services (в т. ч. резервирование, ServiceLevel): https://reference.opcfoundation.org/Core/Part4/
2. OPC UA Part 9 — Alarms and Conditions: https://reference.opcfoundation.org/Core/Part9/
3. OPC UA Part 11 — Historical Access: https://reference.opcfoundation.org/Core/Part11/
4. OPC UA Part 2 — Security Model: https://reference.opcfoundation.org/Core/Part2/
5. OPC Foundation UA-.NETStandard (лицензия MIT): https://github.com/OPCFoundation/UA-.NETStandard
6. Стеки OPC UA: node-opcua (MIT) https://github.com/node-opcua/node-opcua ; open62541 (MPL-2.0) https://github.com/open62541/open62541 ; asyncua (LGPL-3.0) https://github.com/FreeOpcUa/opcua-asyncio ; Eclipse Milo (EPL-2.0) https://github.com/eclipse-milo/milo
7. Стеки BACnet: System.IO.BACnet (MIT) https://github.com/ela-compil/BACnet ; bacnet-stack (GPL с исключением) https://github.com/bacnet-stack/bacnet-stack ; BACnet4J (GPL-3.0) https://github.com/RadixIoT/BACnet4J ; node-bacstack (MIT) https://github.com/fh1ch/node-bacstack ; BAC0 (LGPL-3.0) https://github.com/ChristianTremblay/BAC0
8. Библиотеки Modbus: FluentModbus (MIT) https://github.com/Apollo3zehn/FluentModbus ; NModbus (MIT) https://github.com/NModbus/NModbus ; modbus-serial (ISC) https://github.com/yaacov/node-modbus-serial ; pymodbus (BSD) https://github.com/pymodbus-dev/pymodbus
9. Файлы этого репозитория: обзор SCADA (20.11.2026) и оценка вариантов А и Б (22.11.2026).
10. FUXA (MIT): https://github.com/frangoteam/FUXA
11. Rapid SCADA 6 (Apache-2.0): https://github.com/RapidScada/scada-v6
12. TimescaleDB — лицензии (Apache-2.0 и Timescale License): https://github.com/timescale/timescaledb/blob/main/LICENSE
13. Project Haystack: https://project-haystack.org ; Brick Schema: https://brickschema.org
14. UaExpert (тестовый OPC UA-клиент): https://www.unified-automation.com/products/development-tools/uaexpert.html
