# План работ: сервер SCADA BMS

Дата: 25.11.2026
Правила разработки — `rules.md`. Обоснование и стоимость — `../2026-11-25-bms-own-opcua-server.md` (вариант В3: всё своё).

## Исходные данные
- 80 вентустановок, ≈ 20 тегов на установку, всего ≈ 2 000 тегов с служебными.
- Источники: Metasys N30 по BACnet/IP (старые установки) и ОВЕН по Modbus TCP (новые). Установки переводятся с N30 на ОВЕН по одной.
- Наружу: OPC UA (внешние клиенты, UaExpert, при необходимости сторонняя SCADA) и WebSocket (свой интерфейс из `../client`).
- Стек: Node.js 22, `node-opcua`, `modbus-serial`, `@bacnet-js/client`, PostgreSQL + TimescaleDB, `ws`, Jest.

## Архитектурные решения
1. **Идентификатор тега не зависит от источника** (`B1/AHU-17/SupplyTemp`). Он же — NodeId в OPC UA и ключ архива. Перевод установки на ОВЕН меняет только привязку.
2. **Браузер не работает с OPC UA напрямую**, поэтому у клиента свой WebSocket-шлюз. OPC UA и WebSocket — два «окна» к одному ядру (`tagStore`, `commandGateway`, `alarmEngine`, `historian`).
3. **Единый путь записи** — `commandGateway`: права, диапазон, подтверждение устройством, журнал.
4. **Сначала проверяем BACnet на реальном N30.** Это главный технический риск: от поведения COV и ReadPropertyMultiple зависит трудоёмкость драйвера.

## Этапы

Часы — оценка программиста, средний сценарий. Рядом с этапом — результат, по которому его можно считать выполненным.

### Этап 0. Каркас проекта — 25 ч — ✅ выполнен 25.11.2026
- `package.json`, структура каталогов по `rules.md`, `conf.env.example`, `.gitignore`.
- `services/logger.js`, `services/config.js` (чтение `conf.env`, значения по умолчанию, лог перекрытых переменных).
- `server.js`: запуск и корректная остановка (`SIGTERM`), обработка `unhandledRejection`.
- Jest: `tests/setup.js`, первый тест.

**Результат:** `npm start` запускает пустой сервер и корректно его останавливает, `npm test` проходит.

### Этап 1. Модель и конфигурация — 60 ч — ✅ выполнен 25.11.2026
- Формат шаблона установки и экземпляра (JSON), схемы Joi, `config/*.example.json` с одним шаблоном `AhuType`.
- `core/modelLoader`: шаблоны + экземпляры → плоский список тегов. Проверка уникальности, отключение ошибочного экземпляра.
- `core/tagStore`: текущие значения, качество, метки времени, подписка на изменения, мёртвая зона.
- `tools/importTags`: импорт таблицы привязок (CSV) в экземпляры.
- `docs/model.md`.

**Результат:** конфигурация на 80 установок загружается и проверяется, ошибки показываются понятно, тесты на загрузчик и `tagStore`.

### Этап 2. Драйвер Modbus TCP (ОВЕН) — 60 ч — ✅ выполнен 25.11.2026
- `drivers/modbusTcp`: соединение и очередь на контроллер, группировка регистров, типы и порядок байт, масштабирование, переподключение с нарастающей паузой, качество `bad` при обрыве.
- Запись регистров с подтверждением.
- `tools/modbusEmulator` (эмулятор контроллера ОВЕН по карте регистров), `tools/modbusDiag`.
- `docs/modbus-tcp.md`.

**Результат:** 80 эмулированных контроллеров опрашиваются раз в 1 с; обрыв и восстановление связи отражаются в качестве; интеграционные тесты с эмулятором.

### Этап 3. Драйвер BACnet/IP (N30) — 150 ч — 🟡 3б выполнен на эмуляторе 25.11.2026, 3а (пилот на N30) ждёт доступа к объекту
- **3а. Пилот на реальном N30, 30–40 ч — делается как можно раньше, параллельно с этапом 1.** Перечень проверок — `docs/bacnet.md`, «Что проверить на N30». Поиск устройств, чтение списка объектов, ReadPropertyMultiple, SubscribeCOV, запись с приоритетом 8 и снятие команды. Итог — записка: что N30 поддерживает, лимиты COV и размера запросов, выбранный режим (COV или опрос).
- **3б. Промышленный драйвер.** COV с продлением, резервный опрос, ограничение размера запросов, запись с приоритетом, переподключение, качество. ✅ На эмуляторе: 80 устройств, 1 600 тегов на COV — около 3% одного ядра.
- `tools/bacnetDiscover` (поиск устройств и объектов → черновик привязок), `tools/bacnetEmulator`.
- `docs/bacnet.md`.

**Результат:** теги установок на N30 читаются и пишутся; известны и задокументированы ограничения N30.

### Этап 4. OPC UA-сервер: чтение — 80 ч
- `opcua/addressSpace`: ObjectType из шаблонов, экземпляры, строковые NodeId = идентификаторы тегов, единицы измерения, диапазоны.
- Значения и качество из `tagStore` (StatusCode), подписки клиентов.
- Безопасность: PKI, режимы `Sign`/`SignAndEncrypt`, отключение `None` и анонимного входа в рабочем режиме.
- `docs/opcua.md`.

**Результат — веха «Пилот»:** UaExpert видит модель здания и живые данные с 1 N30 и 2 ОВЕН (эмуляторы плюс реальное оборудование).

### Этап 5. Команды и пользователи — 70 ч
- `services/userStore` и `auth` (PostgreSQL, bcrypt, роли 1–4), `tools/userAdmin`.
- `services/commandGateway`: права, диапазон, основной узел, подтверждение, журнал (`services/journal`).
- Запись из OPC UA (переменные `rw`, методы пуск/стоп) через `commandGateway`, вход по имени и паролю.

**Результат:** оператор пишет уставку из UaExpert; запись без прав или вне диапазона отклоняется с кодом; всё попадает в журнал.

### Этап 6. Архив — 100 ч
- `storage/`: пул, миграции, таблицы архива (TimescaleDB hypertable), журнала, тревог, пользователей.
- `storage/historian`: запись по изменению и по периоду, пакетная вставка, буфер при недоступности БД, политики хранения и сжатия.
- OPC UA Historical Access (сырые значения, при необходимости агрегаты).
- `docs/archive.md`.

**Результат:** тренды за сутки читаются в UaExpert; отключение БД на 10 минут не останавливает сервер, данные дописываются после восстановления в пределах буфера.

### Этап 7. Тревоги — 100 ч
- `core/alarmEngine`: пределы, дискретные условия, качество `bad`, гистерезис, задержка, приоритеты.
- Состояния, квитирование, восстановление активных тревог после перезапуска, журнал тревог.
- OPC UA Alarms & Conditions (события, `Acknowledge`).
- `docs/alarms.md`.

**Результат:** тревога появляется в UaExpert, квитируется, журнал содержит кто и когда; перезапуск не теряет активные тревоги.

### Этап 8. WebSocket-шлюз для клиента — 60 ч
- `ws/`: соединения, heartbeat, вход и восстановление сессии (JWT), проверка прав по сессии.
- Запросы `get/model`, `get/values`, `get/history`, `get/alarms`, `get/journal`; `post/subscribe`, `post/write`, `post/ackAlarm`; push значений пакетами и тревог.
- `docs/ws-protocol.md` — договор с клиентом.

**Результат:** тестовый клиент (`tools/wsClient`) подписывается на установку, получает значения, пишет уставку и квитирует тревогу. После этого можно начинать `../client`.

### Этап 9. Резервирование — 80 ч
- `services/redundancy`: роль узла, контроль соседа, переключение, запрет записи на резервном узле.
- OPC UA `ServerUriArray`, `ServiceLevel`; WebSocket-клиент переключается на основной узел.

**Результат:** остановка основного узла приводит к переключению за заданное время, команды и архив не дублируются.

### Этап 10. Эксплуатация — 50 ч
- Диагностика: состояние драйверов и контроллеров, счётчики ошибок, задержка опроса, размер буфера архива (тег-«здоровье» в OPC UA и запрос `get/status`).
- Служба systemd, ротация логов, резервные копии БД и конфигурации.
- `docs/deploy.md`: установка, обновление, доверие сертификатам, восстановление.

**Результат:** сервер разворачивается на чистой машине по инструкции.

### Этап 11. Испытания — 100 ч
- Нагрузочный тест: 80 установок, 2 000 тегов, опрос 1 с, 5 клиентов WebSocket и 2 клиента OPC UA, сутки работы без утечек памяти.
- Совместимость OPC UA: UaExpert и 1–2 сторонних клиента (A&C, Historical Access, запись).
- Сценарии отказов: обрыв контроллера, БД, сети, перезапуск узла.

**Результат:** протокол испытаний, найденные ошибки исправлены.

## Итого

| Этап | Часы |
|---|---|
| 0. Каркас | 25 |
| 1. Модель и конфигурация | 60 |
| 2. Modbus TCP | 60 |
| 3. BACnet/IP (с пилотом) | 150 |
| 4. OPC UA: чтение | 80 |
| 5. Команды и пользователи | 70 |
| 6. Архив | 100 |
| 7. Тревоги | 100 |
| 8. WebSocket-шлюз | 60 |
| 9. Резервирование | 80 |
| 10. Эксплуатация | 50 |
| 11. Испытания | 100 |
| **Всего** | **≈ 935 (650–1 200)** |

Это ядро из отчёта (≈ 850 ч) плюс WebSocket-шлюз (60 ч) и каркас. Клиент (`../client`) планируется отдельно после этапа 8.

**Порядок и вехи:**
1. Этапы 0–1 и пилот BACnet (3а) — параллельно, первые 3–4 недели.
2. Этапы 2, 3б, 4 → **веха «Пилот»**: живые данные в UaExpert.
3. Этапы 5–8 → **веха «MVP»**: команды, архив, тревоги, API для клиента.
4. Этапы 9–11 → **веха «Промышленная версия»**.

## Что нужно уточнить до начала
1. Доступ к N30 для пилота: IP-адрес, номер устройства BACnet, выгрузка списка объектов. Можно ли писать в тестовую установку.
2. Модели контроллеров ОВЕН и карты регистров (или сначала одна типовая установка).
3. Сколько типов установок среди 80 и полный список сигналов типовой установки.
4. ОС сервера (рекомендую Linux: Debian, Ubuntu или Astra) и наличие PostgreSQL 16+ с TimescaleDB.
5. Обязательно ли резервирование и требования заказчика к информационной безопасности.
6. Технология клиента. По аналогии с проектом умного дома предлагаю Vue 3.
